<!doctype html><html lang="en"><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>ANN Transmission Fault Project - R2024a Guide</title><style>
:root{color-scheme:light}*{box-sizing:border-box}body{margin:0;background:#f2f5f8;color:#172b3a;font:16px/1.7 "Segoe UI",Arial,sans-serif}header{background:#102f44;color:white;padding:48px max(6vw,24px)}header p{max-width:800px;color:#c9dfec}header .eyebrow{font-size:12px;letter-spacing:2px;color:#71d4c9}header h1{margin:10px 0;font-size:36px;line-height:1.2}main{max-width:1080px;margin:32px auto;background:white;padding:48px 64px;box-shadow:0 5px 24px #142e4310}h1{font-size:30px;line-height:1.25}h2{font-size:26px;color:#095d72;border-top:2px solid #dfebef;padding-top:30px;margin-top:48px;line-height:1.3}h3{font-size:20px;margin-top:30px;line-height:1.35}p{margin:14px 0}a{color:#09677c}nav{display:grid;grid-template-columns:1fr 1fr;gap:6px 30px;background:#edf6f7;padding:24px}nav a{text-decoration:none;font-size:14px}.tablewrap{overflow:auto}table{border-collapse:collapse;width:100%;font-size:14px;margin:20px 0}th{background:#153c51;color:white;text-align:left}th,td{padding:10px 12px;border:1px solid #d4e1e6;vertical-align:top}tr:nth-child(even){background:#f4f8fa}code{font-family:Consolas,monospace;font-size:.9em;background:#edf3f5;padding:2px 4px;border-radius:3px}pre{background:#102b3b;color:#e6f2f7;padding:22px;overflow:auto;line-height:1.55;border-radius:6px;font-size:14px}pre code{background:none;padding:0}li{padding:4px 0}.callout{background:#f0f8f4;border-left:4px solid #258071;padding:16px 22px}.diagram{margin:26px 0;width:100%}footer{text-align:center;color:#537080;padding:25px;font-size:13px}@media(max-width:760px){main{padding:24px;margin:0}nav{grid-template-columns:1fr}header h1{font-size:28px}}@media print{body{background:white;font-size:10pt}header{padding:18px;background:white;color:#102f44}header p{color:#344c5c}main{box-shadow:none;padding:0;margin:0;max-width:none}nav{display:none}h2{break-before:page}h3{break-after:avoid}pre{white-space:pre-wrap;background:#f2f5f7;color:black}tr,pre{break-inside:avoid}footer{display:none}@page{size:A4;margin:18mm}}
</style><header><div class="eyebrow">MATLAB SIMULATION / LEARNING & IMPLEMENTATION</div><h1>From fault waveforms to neural-network decisions</h1><p>A step-by-step R2024a guide: electrical fundamentals, Simulink construction, independent fault data, dual-ANN training and honest validation.</p></header><main><div class="callout"><strong>Start here:</strong> Read this guide, then run <code>test_feature_math</code> and <code>smoke_test</code>. Read <code>VALIDATION.md</code> for the checks actually completed on the supplied files.</div><svg class="diagram" viewBox="0 0 930 255" role="img" aria-label="Three phase circuit with a shunt fault between two line sections" xmlns="http://www.w3.org/2000/svg"><defs><style>.b{fill:#edf5f8;stroke:#21526a;stroke-width:1.5}.w{stroke:#21526a;stroke-width:3;fill:none}.t{font:15px Arial;fill:#16394f;text-anchor:middle}.s{font:12px Arial;fill:#486b7d;text-anchor:middle}</style></defs><path class="w" d="M105 85 H825 M455 85 V165"/><rect class="b" x="10" y="55" width="100" height="60" rx="6"/><text class="t" x="60" y="80">Source</text><text class="s" x="60" y="100">11 kV, 50 Hz</text><rect class="b" x="145" y="55" width="100" height="60" rx="6"/><text class="t" x="195" y="80">V-I sensor</text><text class="s" x="195" y="100">Sending end</text><rect class="b" x="280" y="55" width="125" height="60" rx="6"/><text class="t" x="342" y="80">Line 1</text><text class="s" x="342" y="100">d kilometres</text><circle cx="455" cy="85" r="6" fill="#b24f30"/><rect class="b" x="505" y="55" width="125" height="60" rx="6"/><text class="t" x="567" y="80">Line 2</text><text class="s" x="567" y="100">10 - d kilometres</text><rect class="b" x="665" y="55" width="110" height="60" rx="6"/><text class="t" x="720" y="80">Transformer</text><text class="s" x="720" y="100">11 / 0.4 kV</text><rect class="b" x="810" y="55" width="110" height="60" rx="6"/><text class="t" x="865" y="80">Load</text><text class="s" x="865" y="100">400 V nominal</text><rect x="390" y="165" width="130" height="60" rx="6" fill="#fff0e9" stroke="#b24f30" stroke-width="1.5"/><text class="t" x="455" y="190">Shunt fault</text><text class="s" x="455" y="210">Selected phases / G</text><text class="s" x="465" y="25">Single-line representation: every through-connection carries phases A, B and C</text></svg><nav><a href="#s2">What you will build</a><a href="#s26">1. Basic electrical concepts</a><a href="#s100">2. From the reference to an explicit model</a><a href="#s150">3. MATLAB setup and first model</a><a href="#s207">4. Features: turning waveforms into useful ANN inputs</a><a href="#s236">5. Generate a trustworthy dataset</a><a href="#s295">6. Understand and train the neural networks</a><a href="#s340">7. Testing and results you should report</a><a href="#s386">8. Put the trained ANN into Simulink</a><a href="#s446">9. Advanced concepts and a sensible improvement order</a><a href="#s478">10. Troubleshooting</a><a href="#s500">11. Project milestones and report structure</a><a href="#s521">12. File map</a><a href="#s547">References and further reading</a></nav><h1 id="s0">ANN-based transmission-line fault detection in MATLAB R2024a</h1><h2 id="s2">What you will build</h2><p>You will build a three-phase electrical system in Simulink, generate healthy and faulted voltage/current waveforms, turn them into eight numerical features, train two artificial neural networks (ANNs), and evaluate their decisions on simulations they have not seen during training.</p><p>The supplied reference is a 16-page presentation titled <strong>Dual Artificial-Neural-Network Protection for Transmission-Line Faults</strong>. It describes an 11 kV, 10 km system with two networks. ANN-2 detects a fault; ANN-1 outputs four phase/ground bits and a distance. This package follows that architecture. It is a reproducible teaching implementation, not an exact reproduction of the presentation&#x27;s original experiment: the original SLX model, training data, trained weights, feature-processing definition and several electrical parameters were not supplied.</p><p>The main objective of your project is detection. Classification and location are valuable extensions, and are included because the reference includes them. Build and understand detection before attempting to optimize the other outputs.</p><p>An 11 kV radial feeder is usually described as a distribution-level system. Retain the reference&#x27;s title if required by your project, but accurately describe your simulated voltage level. Results on this feeder do not automatically establish performance on a long, high-voltage transmission line.</p><h3 id="s12">The learning path</h3><ol><li>Understand balanced three-phase operation and faults.</li><li>Build and verify the electrical network without any ANN.</li><li>Generate independent scenarios and save the waveforms.</li><li>Extract the same causal features for training and inference.</li><li>Split complete scenarios into training, validation and testing groups.</li><li>Train the detector, then the classifier/locator.</li><li>Evaluate accuracy, false alarms, distance error and event delay.</li><li>Replay the trained networks in Simulink.</li><li>Extend to live features, breaker logic and difficult unseen conditions.</li></ol><p>Do not start by pressing Train in a neural-network app. A network trained on incorrect physical data can produce a beautiful training plot and still be useless.</p><h2 id="s26">1. Basic electrical concepts</h2><h3 id="s28">1.1 Voltage, current, line voltage and phase voltage</h3><p>Voltage drives current through an impedance. In sinusoidal AC, impedance combines resistance and reactance: <code>Z = R + jX</code>. Resistance dissipates real power; inductance and capacitance store and return energy.</p><p>A balanced three-phase source has equal phase voltage magnitudes separated by 120 electrical degrees. For the positive A-B-C sequence, use phase angles 0, -120 and +120 degrees. In a star-connected balanced system, <code>Vphase,rms = VLL,rms/sqrt(3)</code>. Thus an 11 kV line-to-line source has approximately 6.351 kV phase-to-neutral RMS and 8.981 kV phase-voltage peak. Do not enter 11 kV as the phase-to-neutral RMS value when the block expects line-to-line RMS.</p><p>RMS is the equivalent DC value for heating in a resistor. A sinusoid&#x27;s RMS value is its peak divided by sqrt(2). A sampled waveform window has <code>RMS(x) = sqrt(mean(x.^2))</code>.</p><h3 id="s36">1.2 Frequency and sampling</h3><p>At 50 Hz, one cycle lasts 20 ms. With the proposed electrical step of 50 microseconds, there are 400 samples per cycle. The ANN does not need a new decision every electrical step: this implementation updates it every 1 ms. These are two separate clocks:</p><div class="tablewrap"><table><tr><th>Quantity</th><th>Setting</th><th>Meaning</th></tr><tr><td>Electrical step</td><td>50 microseconds</td><td>Time resolution for the circuit and waveform samples</td></tr><tr><td>Feature window</td><td>20 ms</td><td>Past samples contributing to one RMS feature</td></tr><tr><td>ANN update</td><td>1 ms</td><td>Time between consecutive feature vectors and decisions</td></tr><tr><td>Detector persistence</td><td>3 ANN updates</td><td>Three consecutive positive decisions required</td></tr></table></div><p>Three positive updates span 2 ms from the first to the third update. Measured total delay also includes the time to the first update, feature response and ANN response. Do not call this a guaranteed 3 ms total detection time.</p><h3 id="s49">1.3 Real, reactive and apparent power</h3><p>For a balanced load, <code>S = sqrt(3)*VLL*Iline</code>. Real power P is measured in watts; reactive power Q in var; apparent power magnitude is <code>sqrt(P^2+Q^2)</code>. Power factor is <code>P/|S|</code>.</p><p>The proposed load is P = 0.8 MW and Q = 0.3 Mvar, so |S| is approximately 0.854 MVA and power factor is approximately 0.936 lagging. This is below the 1 MVA transformer rating at nominal voltage. The Parallel RLC Load is a constant-impedance load: actual power falls when its voltage falls. Its P and Q entries describe consumption at its nominal voltage, not a controller that forces constant power.</p><h3 id="s55">1.4 What a fault does</h3><p>A short-circuit fault creates an unintended current path. At the measurement point, current often increases and voltage often falls, but the amount depends on fault resistance, source strength, distance and grounding. Not every fault produces an enormous current: high-resistance earth faults can be difficult to separate from normal changes.</p><p>Fault resistance limits fault current. The SPS fault block has a resistance in each selected phase branch and a separate common grounding resistance. For AG, the path includes both branch resistance Rf and ground resistance Rg. For an AB fault, the phase-to-phase path includes two phase-branch resistances. Do not treat the entered Rf as the entire loop resistance in every fault type.</p><h3 id="s61">1.5 Fault classes and target bits</h3><p>In the target vector <code>[A B C G]</code>, a one indicates that a phase or ground is involved. G is a label of the simulated topology; it is not a fourth phase measurement.</p><div class="tablewrap"><table><tr><th>ID</th><th>Class</th><th>Physical connection</th><th>A</th><th>B</th><th>C</th><th>G</th></tr><tr><td>1</td><td>Normal</td><td>No short circuit</td><td>0</td><td>0</td><td>0</td><td>0</td></tr><tr><td>2</td><td>AG</td><td>A to ground</td><td>1</td><td>0</td><td>0</td><td>1</td></tr><tr><td>3</td><td>BG</td><td>B to ground</td><td>0</td><td>1</td><td>0</td><td>1</td></tr><tr><td>4</td><td>CG</td><td>C to ground</td><td>0</td><td>0</td><td>1</td><td>1</td></tr><tr><td>5</td><td>AB</td><td>A to B</td><td>1</td><td>1</td><td>0</td><td>0</td></tr><tr><td>6</td><td>AC</td><td>A to C</td><td>1</td><td>0</td><td>1</td><td>0</td></tr><tr><td>7</td><td>BC</td><td>B to C</td><td>0</td><td>1</td><td>1</td><td>0</td></tr><tr><td>8</td><td>ABG</td><td>A and B to ground</td><td>1</td><td>1</td><td>0</td><td>1</td></tr><tr><td>9</td><td>ACG</td><td>A and C to ground</td><td>1</td><td>0</td><td>1</td><td>1</td></tr><tr><td>10</td><td>BCG</td><td>B and C to ground</td><td>0</td><td>1</td><td>1</td><td>1</td></tr><tr><td>11</td><td>ABC</td><td>Three-phase short circuit</td><td>1</td><td>1</td><td>1</td><td>0</td></tr><tr><td>12</td><td>ABCG</td><td>Three-phase short circuit with ground connection</td><td>1</td><td>1</td><td>1</td><td>1</td></tr></table></div><p>ID 0 is reserved for Unknown: an invalid or not-yet-confirmed network output. For example <code>[1 0 0 0]</code> is not one of the short-circuit classes above. Do not automatically force an invalid bit combination to the nearest named class.</p><h3 id="s82">1.6 Symmetrical components and zero sequence</h3><p>An unbalanced three-phase phasor set can be decomposed into positive, negative and zero sequence. Positive sequence has normal A-B-C rotation; negative sequence has reverse rotation; zero sequence consists of three in-phase components.</p><p>With <code>a = exp(j*2*pi/3)</code>:</p><pre><code>V0 = (Va + Vb + Vc)/3
V1 = (Va + a*Vb + a^2*Vc)/3
V2 = (Va + a^2*Vb + a*Vc)/3</code></pre><p>The same equations apply to current phasors. For instantaneous waveforms, <code>v0(t) = (va(t)+vb(t)+vc(t))/3</code> also gives the instantaneous zero-sequence component. This package computes its windowed RMS magnitude. Compute the sum BEFORE RMS: the average of three phase RMS magnitudes is not zero-sequence voltage.</p><p>In ideal balanced operation, the instantaneous phase sum is zero. Many ground faults produce nonzero residual current <code>Ia+Ib+Ic = 3*I0</code>, provided the system has a ground-return path. An ungrounded line-to-line fault normally has negligible zero-sequence current. Grounding configuration therefore changes the features and must be part of the physical model.</p><p><strong>Important physical limitation:</strong> a perfectly balanced ABCG fault can have zero ground current, because three equal phase currents sum to zero. A symmetrical ABC short circuit can then produce effectively the same one-end measurements. No ANN can reliably infer a hidden ground connection from identical inputs. The reference&#x27;s ABCG-to-ABC errors may reflect this observability limitation, not merely insufficient training. Preserve the 12 labels for comparison, but also report a score merging ABC and ABCG into a single three-phase-fault class. The supplied evaluation code does both.</p><h2 id="s100">2. From the reference to an explicit model</h2><h3 id="s102">2.1 Parameter provenance</h3><div class="tablewrap"><table><tr><th>Parameter</th><th>Value used</th><th>Basis</th></tr><tr><td>Nominal voltage</td><td>11 kV line-to-line RMS</td><td>PDF pp. 4-5</td></tr><tr><td>Frequency</td><td>50 Hz</td><td>PDF p. 4</td></tr><tr><td>Source short-circuit power</td><td>30 MVA baseline</td><td>PDF p. 4</td></tr><tr><td>Source X/R</td><td>0.01 baseline</td><td>PDF pp. 4-5; unusually resistive, verify if intended</td></tr><tr><td>Protected line</td><td>10 km</td><td>PDF p. 4</td></tr><tr><td>Positive-sequence R</td><td>0.01273 ohm/km</td><td>PDF p. 5</td></tr><tr><td>Zero-sequence R</td><td>0.3864 ohm/km</td><td>PDF p. 5</td></tr><tr><td>Positive-sequence L</td><td>0.9337 mH/km</td><td>PDF p. 5</td></tr><tr><td>Zero-sequence L</td><td>4.1264 mH/km</td><td>PDF p. 5</td></tr><tr><td>Positive/zero C</td><td>12.74 / 7.751 nF/km</td><td>Proposed: installed R2024a PI-line defaults; absent from PDF</td></tr><tr><td>Transformer</td><td>1 MVA, 11/0.4 kV</td><td>PDF p. 4</td></tr><tr><td>Transformer winding connection</td><td>Yg/Yg</td><td>Proposed; not established by PDF text</td></tr><tr><td>Each winding resistance/reactance</td><td>0.005 / 0.025 pu</td><td>Proposed teaching values</td></tr><tr><td>Magnetizing R/L</td><td>500 / 500 pu</td><td>Proposed linear transformer values</td></tr><tr><td>Transformer saturation</td><td>Off</td><td>Proposed baseline; add for inrush challenge later</td></tr><tr><td>Load P/Q</td><td>0.8 MW / 0.3 Mvar</td><td>Proposed</td></tr><tr><td>Load nominal voltage</td><td>400 V line-to-line</td><td>Correct secondary-bus setting; PDF p. 13 identifies old 1 kV mismatch</td></tr><tr><td>Electrical sample time</td><td>50 microseconds</td><td>Proposed</td></tr><tr><td>Feature definition</td><td>One-cycle causal RMS, eight inputs</td><td>Explicit implementation choice; PDF does not fully specify preprocessing</td></tr></table></div><p>Do not state that the proposed values came from the paper. Record changes in your report, because capacitance, grounding and transformer impedance influence faults.</p><h3 id="s128">2.2 Source impedance calculation</h3><p>For a three-phase short-circuit MVA specified at the nominal voltage, the positive-sequence Thevenin impedance magnitude is <code>|Zs| = VLL^2/Ssc</code>.</p><p>For 11 kV and 30 MVA, |Zs| = 4.0333 ohm. If <code>k = X/R = 0.01</code>, then:</p><pre><code>Rs = |Zs|/sqrt(1+k^2)       approximately 4.0331 ohm
Xs = k*Rs                 approximately 0.04033 ohm
Ls = Xs/(2*pi*50)          approximately 0.1284 mH</code></pre><p>The model enters R and L directly, avoiding ambiguity about the source block&#x27;s short-circuit specification switch. A small X/R is not typical of many inductive grid equivalents; retain it for reference alignment, then test a justified alternative separately. Do not silently replace 0.01 with 10 and call it a reproduction.</p><h3 id="s142">2.3 PI line and fault location</h3><p>A PI-section line has series R and L with shunt capacitance divided between its ends. The R/L/C values are specified per kilometre in the SPS block, and the block applies the Length parameter. Do not multiply them by the line length and also enter the length: that counts length twice.</p><p>Split the 10 km line into two parts around the fault node. For a fault d kilometres from the sending end, set Line1 length to d and Line2 length to 10-d. Connect the fault block as a SHUNT branch at the junction. Normal through-current must continue through Line1 and Line2; the fault block is not inserted in series.</p><p>For example, a 3 km fault uses 3 km + 7 km. The default scenario generator samples 0.5-9.5 km, avoiding zero-length sections. A true 10 km terminal fault should be implemented directly at the receiving terminal, with no artificial zero-length line. The reference&#x27;s 1/5/10 km labels are not all used as the only training locations; independent continuous distances are more informative.</p><h2 id="s150">3. MATLAB setup and first model</h2><h3 id="s152">3.1 Required software</h3><p>Use MATLAB R2024a, Simulink, Simscape and Simscape Electrical, plus Deep Learning Toolbox. The default code does not require Statistics and Machine Learning Toolbox, DSP System Toolbox or Parallel Computing Toolbox. The rolling RMS uses base MATLAB operations. Parallel simulation is optional later.</p><p>Run:</p><pre><code>version
ver
which feedforwardnet -all
which spsThreePhaseSourceLib -all</code></pre><p>This package intentionally uses the Specialized Power Systems (SPS) blocks available in R2024a. Do not mix their electrical ports with native Simscape conserving ports. SPS uses powergui; native Simscape networks use Solver Configuration and Electrical Reference. MathWorks removed the bundled SPS library in R2026a, so instructions for new releases differ.</p><h3 id="s167">3.2 Use the supplied files</h3><p>Extract the ZIP into a folder you can write to, and set that folder as MATLAB&#x27;s Current Folder. Start with:</p><pre><code>c = project_config;
test_feature_math
build_power_model(c)     % only if ann_transmission_line.slx is absent
smoke_test</code></pre><p>The builder deliberately refuses to overwrite an existing model or close unsaved work. If the package already contains the built SLX model, open it and run smoke_test without rebuilding. To rebuild after intentional edits to configuration, save your existing model under another name first.</p><h3 id="s180">3.3 How to build the circuit manually</h3><p>Even when using the builder, perform this once so you understand the model.</p><ol><li>In MATLAB type <code>simulink</code>, create a blank model and save it as <code>ann_transmission_line.slx</code>.</li><li>Add <strong>powergui</strong> from Simscape &gt; Electrical &gt; Specialized Power Systems. Set Simulation type to Discrete and sample time to <code>50e-6</code>.</li><li>Add <strong>Three-Phase Source</strong>. Choose grounded-star Yg, 11,000 V line-to-line RMS, 50 Hz, phase angle 0, non-ideal source enabled. Specify R = 4.0331 ohm and L = 0.0001284 H directly.</li><li>Add <strong>Three-Phase V-I Measurement</strong> at the sending end, between the source and Line1. Choose phase-to-ground voltages and current measurement. Turn off per-unit output so the logging receives volts and amperes.</li><li>Add two <strong>Three-Phase PI Section Line</strong> blocks. Set both to 50 Hz and the R/L/C pairs from the parameter table. Initially use 5 km each.</li><li>Add <strong>Three-Phase Fault</strong> as a branch at the Line1-Line2 junction. Initially select A and Ground only. Initial status is 0, external control is off, switching times are <code>[0.1 0.3]</code>, branch resistance is 0.1 ohm and ground resistance is 0.1 ohm.</li><li>Add <strong>Three-Phase Transformer (Two Windings)</strong> after Line2. Use the ratings and proposed per-unit winding values in the table. Select linear, nonsaturating operation initially.</li><li>Add <strong>Three-Phase Parallel RLC Load</strong> after the transformer. Use grounded star, 400 V nominal, 50 Hz, P = 800000 W, inductive Q = 300000 var and capacitive Q = 0.</li><li>Wire A to A, B to B and C to C throughout. Source -&gt; measurement -&gt; Line1 -&gt; Line2 -&gt; transformer -&gt; load. Branch the fault at the line junction.</li><li>Connect the measurement&#x27;s voltage and current output vectors to two <strong>To Workspace</strong> blocks. Set Variable names to <code>Vabc</code> and <code>Iabc</code>, format to Timeseries, decimation to 1 and unlimited saved points.</li><li>In Model Settings &gt; Solver choose Fixed-step and discrete, step size <code>50e-6</code>; stop time <code>0.26</code>. Enable Single simulation output / ReturnWorkspaceOutputs.</li><li>Run once and inspect the phase waveforms. The first test keeps the fault on after it starts; its off command at 0.3 s is beyond the 0.26 s stop time.</li></ol><p>Keep the exact block names Source, Measure, Line1, Line2, Fault, Transformer and Load if using the automation scripts. The script changes parameters by these paths.</p><h3 id="s199">3.4 What to verify before training</h3><p>In a healthy run, phase voltages should be balanced, the current should have a sensible magnitude and lag for the inductive load, and zero-sequence quantities should be nearly zero after startup. Receiving voltage can be below the nominal value due to source, line and transformer drops. Do not require every measured phase RMS to be exactly 1 pu under load.</p><p>For AG, check that phase A current and phase-to-ground voltage change as expected; residual current should respond. For AB, check A and B and comparatively small zero sequence. For ABC, expect approximately balanced phase disturbances. Look at the fault node as well as the sending-end voltage if a voltage change seems unexpectedly small.</p><p>Resolve incorrect phase order, grounding, units and fault-switch settings now. Neural-network tuning cannot repair a miswired circuit.</p><h2 id="s207">4. Features: turning waveforms into useful ANN inputs</h2><h3 id="s209">4.1 The eight inputs</h3><p>The reference lists <code>Va,Vb,Vc,Ia,Ib,Ic,|V0|,|I0|</code> without enough detail to reproduce its exact signal conditioning. This implementation explicitly uses:</p><pre><code>x = [RMS(va), RMS(vb), RMS(vc), RMS(ia), RMS(ib), RMS(ic),
     RMS((va+vb+vc)/3), RMS((ia+ib+ic)/3)]&#x27;</code></pre><p>All RMS quantities use the last 400 waveform samples, including the current sample. A one-cycle window is stable and easy to understand. It smooths transients and sacrifices some temporal detail, so the presentation&#x27;s reported 3-5 ms delay cannot simply be assumed for this new implementation.</p><p>The first 399 samples lack a full window. The code ignores feature decisions before a 40 ms startup blanking interval. Startup blanking is a simulation baseline, not proof of secure operation after every energization or reclose.</p><h3 id="s222">4.2 Per-unit and standardization</h3><p>Use phase RMS base voltage <code>11000/sqrt(3) = 6350.85 V</code> and current base <code>1e6/(sqrt(3)*11000) = 52.49 A</code>. Divide phase and zero-sequence voltages by the voltage base, and currents by the current base. Thus a 104.98 A phase RMS current is 2 pu.</p><p>Then standardize each feature using training-set statistics only: <code>z = (x-mu)/sigma</code>. These two stages have different purposes. Per-unit expresses physical quantities relative to system ratings. Standardization helps the numerical optimizer balance feature scales. Store mu and sigma with the trained networks; never recompute them separately on test data or during live inference.</p><p>For shallow MATLAB networks, each sample is a COLUMN. Thus X is 8-by-N, detector targets are 1-by-N and joint targets are 5-by-N. This differs from some modern tabular learning interfaces that use observations as rows.</p><h3 id="s230">4.3 Causal filtering</h3><p>A protective decision at time t must depend only on data available at or before t. The code uses <code>filter</code> with a trailing rectangular window. A centred moving average or <code>filtfilt</code> can accidentally use future samples and make offline detection look unrealistically fast. <code>test_feature_math</code> checks that modifying future voltage samples does not change earlier features.</p><p>The rolling RMS includes DC offset and harmonics. It is not the same as a fundamental-frequency phasor magnitude. If you change to a DFT estimator, wavelets or another filter, regenerate the training data and retrain; do not swap preprocessing only in Simulink.</p><h2 id="s236">5. Generate a trustworthy dataset</h2><h3 id="s238">5.1 One row of settings is one independent scenario</h3><p>Each scenario specifies fault class, distance, phase-branch resistance, ground resistance, inception time, source phase, source short-circuit level and load scale. The simulator produces thousands of waveform samples; the extractor supplies many overlapping feature windows. Those windows are highly correlated and are not independent experiments.</p><p>The presentation expands only 36 distinct patterns into 360 repeated rows and then randomly divides rows. Identical patterns can land in training and testing. This package instead splits entire scenario IDs: no window from a held-out simulation enters training.</p><p>Do not take one AG simulation, copy it ten times and describe it as ten independent AG cases. If you add noise to one waveform, keep every noisy copy in the same split as its source waveform.</p><h3 id="s246">5.2 Proposed scenario ranges</h3><div class="tablewrap"><table><tr><th>Quantity</th><th>Default range</th><th>Why vary it?</th></tr><tr><td>Fault class</td><td>12 classes including healthy</td><td>Learn phase patterns and normal operation</td></tr><tr><td>Distance</td><td>0.5-9.5 km, continuous</td><td>Learn more than three memorized positions</td></tr><tr><td>Phase-branch resistance</td><td>Approximately 0.01-5 ohm, log sampled</td><td>Cover stronger and weaker faults</td></tr><tr><td>Ground resistance</td><td>0.01-10 ohm, log sampled</td><td>Vary residual signals</td></tr><tr><td>Inception time</td><td>0.10-0.12 s</td><td>Change the point on the waveform</td></tr><tr><td>Source phase</td><td>-180 to +180 degrees</td><td>Vary inception angle and startup phase</td></tr><tr><td>Load multiplier</td><td>0.5-1.0</td><td>Avoid one fixed operating point</td></tr><tr><td>Short-circuit MVA</td><td>24-36 MVA</td><td>Change source strength</td></tr></table></div><p>Fault inception angle is the waveform phase at fault application, not just a time in seconds. Relative to the source sine convention it depends on both phase setting and <code>360*f*tOn</code>; changing time by a whole cycle leaves the angle unchanged.</p><p>Start with 10 scenarios per class (120 simulations) as a pipeline check. For a first study use at least 80 per class (960 simulations), then assess whether validation performance stabilizes with more data. These are suggested starting sizes, not guarantees of sufficient coverage.</p><h3 id="s263">5.3 Commands</h3><pre><code>c = project_config;
S = make_scenarios(10,c);
D = generate_dataset(S,c,&#x27;data_pilot&#x27;);</code></pre><p>Each raw scenario is saved individually. If interrupted, rerun with the identical S, configuration and folder. A manifest prevents silently reusing old data under new settings. For a larger study use a new folder:</p><pre><code>S = make_scenarios(80,c);
D = generate_dataset(S,c,&#x27;data_study&#x27;);</code></pre><p>The detector receives healthy and onset/settled fault windows. The joint network trains on healthy windows and fully post-fault windows; it excludes the first full cycle after inception because class/location targets are ambiguous in a mixed healthy/fault window. This means classification has not been trained to be reliable in the earliest transient. Confirmation logic and timing tests are still required.</p><p>Healthy distance targets are stored numerically as zero only to keep arrays finite. Their location loss weights are zero. They are not presented as a true 0 km fault.</p><h3 id="s282">5.4 Dataset structure</h3><div class="tablewrap"><table><tr><th>Field</th><th>Shape</th><th>Meaning</th></tr><tr><td>D.X</td><td>8-by-N</td><td>Per-unit features before standardization</td></tr><tr><td>D.bits</td><td>4-by-N</td><td>A/B/C/G labels</td></tr><tr><td>D.fault</td><td>1-by-N</td><td>Healthy 0 or fault 1</td></tr><tr><td>D.distance</td><td>1-by-N</td><td>Distance in km; placeholder 0 for healthy</td></tr><tr><td>D.group</td><td>1-by-N</td><td>Parent scenario ID</td></tr><tr><td>D.classId</td><td>1-by-N</td><td>Class label for this window</td></tr><tr><td>D.jointValid</td><td>1-by-N</td><td>Whether to use this window for joint-network fitting/evaluation</td></tr><tr><td>D.time</td><td>1-by-N</td><td>Time at the end of the feature window</td></tr></table></div><h2 id="s295">6. Understand and train the neural networks</h2><h3 id="s297">6.1 What one neuron does</h3><p>A neuron multiplies its inputs by weights, adds a bias and applies a nonlinear activation: <code>a = f(W*x+b)</code>. Weights control the contribution of each input; biases shift decision boundaries. A hidden layer combines several neurons so the network can learn relationships that a single threshold cannot express.</p><p>Training changes weights to reduce a loss measured against known targets. It does not discover the correct labels for you. The simulation settings supply the ground truth.</p><h3 id="s303">6.2 The two architectures</h3><p>ANN-2 is <strong>8 -&gt; 20 -&gt; 10 -&gt; 1</strong>. Its output is a scalar fault score. ANN-1 is <strong>8 -&gt; 20 -&gt; 10 -&gt; 5</strong>. Its outputs are <code>[A B C G d/L]</code>. For a BG fault 5 km along this 10 km line, ANN-2 target is 1 and ANN-1 target is <code>[0 1 0 1 0.5]</code>.</p><p>The hidden layers use <code>tansig</code>, which maps activations into approximately -1 to 1. Outputs are linear (<code>purelin</code>) to retain the small feedforward, MSE-based reference approach. Therefore bit and detection outputs can be slightly below 0 or above 1: they are SCORES, not calibrated probabilities. The distance output is normalized by line length so kilometre values do not dominate the binary-target loss.</p><p>Twenty and ten hidden neurons are starting architecture choices from the reference, not an optimal universal design. Larger networks can overfit a small dataset. Increase data quality before increasing layer sizes.</p><h3 id="s311">6.3 Loss and Levenberg-Marquardt</h3><p>Mean squared error averages <code>(target-prediction)^2</code>. Levenberg-Marquardt (<code>trainlm</code>) uses information about the residual Jacobian to adjust weights; conceptually it moves between a cautious gradient-like step and a local least-squares step. A typical update is proportional to <code>-(J&#x27;*J + mu*I)\(J&#x27;*e)</code>. Here mu is the optimizer damping parameter, unrelated to the feature mean called mu in code.</p><p>LM is effective for small dense networks but can consume substantial memory as the number of samples grows. Use fewer representative windows per scenario, train in manageable experiments, or move to <code>trainscg</code>/modern minibatch training when needed. Do not solve memory limitations by throwing away all challenging operating conditions.</p><p>The joint loss ignores location on healthy rows. Phase/ground bit losses still apply on healthy rows, whose four bits should be zero. The detector uses class weights calculated from training data to reduce the effect of healthy/fault window imbalance.</p><h3 id="s319">6.4 Training, validation and test roles</h3><p>Training updates weights. Validation chooses when to stop and selects the detector threshold. Testing is reserved for final assessment. The code creates roughly 70/15/15 splits by scenario within each class; integer rounding means the pilot split is not exactly these percentages.</p><p><code>divideind</code> applies explicit indices. Default preprocessing is disabled because the code standardizes from the training subset itself. Validation can stop training after 12 consecutive validation failures. Test indices are not used by <code>train</code> at all.</p><p>Run:</p><pre><code>M = train_dual_ann(D);
R = evaluate_dual_ann(M,D);</code></pre><p>The detector threshold is selected from 0.05 to 0.95 using validation balanced accuracy. The reference&#x27;s 0.1 is not a universal threshold. A real protection objective may prioritize false-trip probability or missed-fault cost rather than balanced accuracy; select that operating point using validation, then freeze it before testing. The bit threshold remains 0.5 in this baseline.</p><h3 id="s334">6.5 Avoid common training misunderstandings</h3><p>Low training MSE does not establish good fault protection. A high regression correlation across mixed bit/distance outputs is not a substitute for class accuracy or kilometre error. Repeatedly tuning against the final test set converts it into another validation set. Keep a separate challenge set for the final report.</p><p>The electrical ANN should also be compared with simple baselines, such as a tuned overcurrent detector using the same held-out scenarios. If the ANN cannot improve a relevant metric, explain why instead of hiding the comparison.</p><h2 id="s340">7. Testing and results you should report</h2><h3 id="s342">7.1 Detection</h3><p>A true positive is a fault window correctly detected; false negative is a missed fault. A false positive is a healthy window incorrectly flagged; true negative is correctly healthy.</p><pre><code>Accuracy  = (TP+TN)/(TP+TN+FP+FN)
Precision = TP/(TP+FP)
Recall    = TP/(TP+FN)
F1        = 2*Precision*Recall/(Precision+Recall)
FPR       = FP/(FP+TN)</code></pre><p>Always show the class counts. A detector predicting Normal on a dataset containing 99% healthy rows has 99% accuracy and detects no faults.</p><h3 id="s356">7.2 Classification</h3><p>Report exact four-bit or exact class correctness, not only average bit accuracy. Three correct phase bits plus a wrong G bit still give the wrong exact class. The code includes Unknown predictions in the confusion matrix and reports a separate ABC/ABCG-merged score. Report exact fault-class accuracy on true settled fault windows, including detector misses, so detector failures cannot disappear from the classification result.</p><h3 id="s360">7.3 Location</h3><p>For true faults, <code>error = predicted distance - true distance</code>:</p><pre><code>MAE  = mean(abs(error))
RMSE = sqrt(mean(error.^2))
Normalized RMSE (%) = 100*RMSE/line length</code></pre><p>For example 0.2 km RMSE on a 10 km line is 2% of line length. Report the raw network RMSE, bounded-output RMSE, maximum error and the percentage of true fault windows for which a location was actually issued. Clipping a wildly wrong prediction to 0-10 km can make the operational display sensible while concealing a weak regressor; show both raw and clipped error.</p><p>Do not assign healthy samples a 1/5/10 km truth. A healthy line has no fault distance. The code evaluates location only on true settled faults and does not exclude misses just because the detector failed to issue a location.</p><h3 id="s374">7.4 Timing is an event-level measure</h3><p>Replay full held-out waveforms with <code>replay_case</code>. Detection delay is the first valid trip time minus fault inception time. A trip that was already latched before the fault is a false trip, not a zero-delay success. The code marks that event&#x27;s detection delay NaN.</p><p>Also measure classification settling time, location settling time, false-trip events per healthy simulation and missed-fault events. Set a location tolerance, for example 0.5 km, before measuring settling. A useful settling definition is first time the output stays within tolerance for the next full cycle. State that this is an offline evaluation criterion, not a filter used to make the online decision. Run <code>E = evaluate_events(M,&#x27;data_pilot&#x27;,0.5)</code> to save heldout_event_results.csv with these event measures. NaN means that a valid result was not established in the observed interval; report the coverage/missing count, not just the mean of successful cases.</p><p>Window accuracy does not equal event accuracy because many neighbouring windows belong to the same event. Give both, and estimate confidence intervals by resampling whole scenarios, not individual overlapping windows.</p><h3 id="s382">7.5 Do not copy the presentation&#x27;s results as your results</h3><p>The reference reports 100% internal detector accuracy, 91.67% overall exact classification and 0.123 km fault-only RMSE. It explicitly cautions that repeated patterns undermine generalization claims. Those numbers describe its supplied dataset, not this implementation. Your measured results may be lower and more defensible because the testing is harder and preprocessing differs.</p><h2 id="s386">8. Put the trained ANN into Simulink</h2><h3 id="s388">8.1 First: causal feature replay</h3><p>Use one held-out raw case:</p><pre><code>id = M.split.testGroups(end);
tmp = load(fullfile(&#x27;data_pilot&#x27;,sprintf(&#x27;case_%05d.mat&#x27;,id)),&#x27;raw&#x27;);
replay_case(M,tmp.raw);
build_relay_demo(M,tmp.raw); % once; refuses to overwrite an existing demo
out = sim(&#x27;ann_relay_replay&#x27;);</code></pre><p><code>build_relay_demo</code> creates a From Workspace feature source, a 1 ms digital clock, an Interpreted MATLAB Fcn block and a logged result vector. Features were computed causally from a complete recorded waveform: every row still uses only its own past samples. This is an offline playback demonstration, not a closed-loop electrical protection model.</p><p>The five outputs are <code>[trip, classID, distanceKm, locationValid, detectorScore]</code>. If locationValid is zero, the distance value is a placeholder and must not be displayed as an actual fault at 0 km.</p><p><code>relayFeatures</code> must exist in the base workspace when opening the replay model. Regenerate it with:</p><pre><code>[X,t] = extract_features(tmp.raw,M.c);
relayFeatures = timeseries(X&#x27;,t&#x27;);
clear relay_block
out = sim(&#x27;ann_relay_replay&#x27;);</code></pre><p>The trained MAT file must be in the current folder/on the path. Clear <code>relay_block</code> after retraining so its persistent copy reloads the new weights. Use Normal simulation mode; the interpreted block is for learning and is not a generated-code deployment solution.</p><h3 id="s415">8.2 Next: live feature extraction from the electrical model</h3><ol><li>Add a MATLAB Function block to a COPY of the electrical model. Paste <code>live_rms_features.m</code> into it. Connect Vabc and Iabc as three-element column inputs.</li><li>Run this block at the 50 microsecond electrical rate; it maintains 400 past samples internally and outputs the same eight per-unit RMS values used offline.</li><li>Add a Zero-Order Hold at 1 ms after the feature output. Combine its eight values with a Digital Clock at 1 ms using a Mux, clock first.</li><li>Add an Interpreted MATLAB Fcn block calling <code>relay_block(u)</code> with output dimension 5. The path to the trained MAT file must resolve. The blanking rule suppresses initial decisions.</li><li>Log the five outputs and compare them against offline <code>replay_case</code> for the SAME electrical case. They should agree within numerical roundoff and sample alignment.</li><li>If you change Ts, frequency or bases, update both live and offline functions and retrain. The provided live block deliberately fixes the baseline values for straightforward Simulink code generation of the feature calculation.</li></ol><p>For exported/real-time inference, replace the interpreted wrapper with a supported generated network function/subsystem or explicit weight-matrix operations. The equivalent hidden equations are <code>a1=tansig(W1*z+b1)</code>, <code>a2=tansig(W2*a1+b2)</code>, <code>y=W3*a2+b3</code>. Export BOTH networks plus mu/sigma and retain the exact preprocessing and sample rates. Validate numerical agreement before connecting trip logic.</p><h3 id="s426">8.3 Relay logic</h3><p>The detector can issue a trip flag without waiting for the classification or distance estimate. The supplied logic does this:</p><ol><li>Ignore startup before 40 ms.</li><li>Require three consecutive positive detector updates.</li><li>Latch the trip flag until reset/new simulation.</li><li>Confirm the same valid class for three active updates.</li><li>Only then issue a bounded distance, smoothed by a short median history.</li></ol><p>Class confirmation and location filtering do not delay the independent detector trip. Unknown/invalid classes do not become forced ground-fault labels. The distance gate is explicit.</p><h3 id="s438">8.4 Breaker extension</h3><p>Add a <strong>Three-Phase Breaker</strong> between the source and protected line in a separate demonstration model. Confirm its external-control convention in R2024a; generally a closed command is positive and open is zero. For that convention, a latched trip maps to <code>breakerCommand = ~trip</code>. Include a specified operating delay to represent the mechanism. Test normal operation first, because an inverted command opens the line at startup.</p><p>The supplied training model intentionally leaves the breaker closed while collecting faults, so current waveforms are not immediately truncated. Closed-loop validation must separately test how opening changes measurements, class/location availability and reset behaviour. Do not use <code>~trip</code> with an unlatched noisy detector, or the breaker can chatter/reclose automatically.</p><p>This baseline detector has NOT been trained to distinguish an internal line fault from a fault downstream of the transformer or behind the source. A current/voltage disturbance alone does not establish protection-zone selectivity. Add external-fault scenarios and directional/differential/distance supervision before describing it as a selective line protection relay.</p><h2 id="s446">9. Advanced concepts and a sensible improvement order</h2><h3 id="s448">9.1 Source/load variations and external faults</h3><p>Generate completely new test scenarios with a different random seed, untrained distances and resistances, and eventually outside-range conditions. Add load steps, capacitor switching, transformer energization, external faults, voltage sags, unbalanced loads, line-parameter errors and frequency deviations. A fixed healthy load sweep does not substitute for these non-fault transients.</p><p>For noise experiments add noise to raw voltage/current waveforms before feature extraction, with a stated RMS-relative noise level or SNR. Preserve the parent scenario group for every noisy derivative. Test CT saturation and VT errors using appropriate sensor models; additive Gaussian noise does not represent CT saturation.</p><h3 id="s454">9.2 Better inputs for location</h3><p>RMS magnitudes are easy to teach but discard relative phase and much transient information. At one terminal, fault distance, fault resistance, load and source conditions can produce similar magnitudes. A low training loss does not remove that ambiguity.</p><p>Next add positive/negative/zero sequence phasors, voltage-current phase relationships, incremental current/voltage relative to prefault conditions, or real/imaginary components. These add physical information; they also change input dimension, so 8-20-10 becomes a different model and requires retraining. Phase-derived features should avoid angle wrap issues; real/imaginary or sine/cosine encodings can help.</p><h3 id="s460">9.3 DFT, wavelets, CNNs and LSTMs</h3><p>A one-cycle DFT isolates the fundamental component more directly than total RMS. It still has a window response, and off-nominal frequency causes leakage unless compensated. Wavelet coefficients summarize transients at multiple scales but require careful causal implementation and exact same preprocessing during inference.</p><p>A 1-D CNN can learn local waveform patterns from short sampled windows. An LSTM can model temporal evolution. Both need much more diverse data and disciplined sequence grouping. Do not choose a more complex architecture just because its name sounds advanced; compare on the same scenario split, latency, memory and false-trip tests.</p><h3 id="s466">9.4 Separate loss heads</h3><p>The reference combines four bits and one distance with MSE. A modern improvement uses sigmoid outputs and binary cross-entropy for bits, plus a separate regression head for distance, with the distance loss masked on healthy cases. Alternatively use a softmax class head with 11 operational classes after merging ABC/ABCG and a distance regressor. Keep a separate detector if independent fast trip logic is your design goal.</p><p>Loss weighting controls how much classification competes with location. Tune it on validation data and report each task independently. A custom <code>dlnetwork</code> loop offers flexibility but is a second-stage project, not required to understand this baseline.</p><h3 id="s472">9.5 Zone security, timing and real-time claims</h3><p>Real-time protection requires more than simulation sample time. Include measurement/filter delay, ADC sampling, algorithm execution, communication if used, trip logic and breaker opening. Wall-clock MATLAB runtime is not relay operating delay. Hardware-in-the-loop testing evaluates interaction with real timing and interfaces, but is outside this package.</p><p>Threshold hysteresis, reset logic, directional checks and independent backup elements can improve security when designed and tested. They cannot fix an unobservable label or a dataset that omits important disturbances.</p><h2 id="s478">10. Troubleshooting</h2><div class="tablewrap"><table><tr><th>Symptom</th><th>Likely cause</th><th>What to check</th></tr><tr><td>SPS blocks missing</td><td>Wrong release/toolbox installation</td><td>Confirm R2024a and Simscape Electrical in <code>ver</code></td></tr><tr><td>Cannot connect electrical ports</td><td>Mixed SPS/native Simscape families</td><td>Use SPS throughout this model</td></tr><tr><td>powergui required</td><td>Missing environment block</td><td>Add one configured for this electrical network</td></tr><tr><td>No fault effect</td><td>Switch after stop time, wrong selections or wiring</td><td>Verify tOn, selected phases and shunt junction</td></tr><tr><td>Currents unrealistically high/low</td><td>kV/V or mH/H errors</td><td>Source VLL, line per-km values, load 400 V</td></tr><tr><td>Wrong zero sequence</td><td>Added positive RMS values</td><td>Sum instantaneous phase signals before RMS</td></tr><tr><td>False fault at startup</td><td>Incomplete RMS window/initial transient</td><td>Full-window ready flag and startup blanking</td></tr><tr><td>Perfect training, weak testing</td><td>Overfit or inadequate coverage</td><td>Scenario splits, more varied cases, smaller model</td></tr><tr><td>Perfect testing with repeated rows</td><td>Data leakage</td><td>Group parent scenarios and all derivatives</td></tr><tr><td>ABCG predicted ABC</td><td>Balanced fault may be unobservable</td><td>Report merged metric and explain physical limit</td></tr><tr><td>Location on healthy line</td><td>Ungated output</td><td>Use locationValid and ignore healthy regression loss</td></tr><tr><td>Negative or &gt;10 km raw location</td><td>Unconstrained regression/extrapolation</td><td>Report raw errors; bound only operational output</td></tr><tr><td>ANN input size mismatch</td><td>Rows/columns or feature order</td><td>X is 8-by-N in the exact listed order</td></tr><tr><td>Different offline/Simulink predictions</td><td>Changed scaling/filter/sample alignment</td><td>Compare feature vectors before comparing networks</td></tr><tr><td>Training exhausts RAM</td><td>LM Jacobian on too many samples</td><td>Fewer windows per case, more efficient optimizer</td></tr><tr><td>Replayed model cannot find data</td><td>Missing <code>relayFeatures</code> or MAT file</td><td>Recreate timeseries and set Current Folder</td></tr><tr><td>New training seems ignored</td><td>Persistent wrapper still has old weights</td><td><code>clear relay_block</code> before simulation</td></tr></table></div><h2 id="s500">11. Project milestones and report structure</h2><h3 id="s502">Work in gates</h3><p>Gate 1: healthy and AG waveforms are electrically plausible. Gate 2: every listed class can be generated at a chosen location. Gate 3: causal feature checks pass. Gate 4: pilot training/evaluation completes without data overlap. Gate 5: unseen event replay reports delay and false trips honestly. Gate 6: live Simulink features reproduce offline predictions. Gate 7: challenge tests reveal and document limitations.</p><p>Save these figures for your report: network schematic; healthy and representative AG/AB/ABG/ABC waveforms; feature traces; training and validation loss; detection confusion matrix; class confusion matrix including Unknown; true versus estimated distance; error versus distance/resistance; and event traces showing inception, detector threshold crossing, trip, class confirmation and location validity.</p><p>Suggested chapters: problem/objectives; power-system and fault theory; ANN theory; reference method and changes; model parameters; dataset and leakage prevention; training; held-out results; dynamic relay implementation; limitations; conclusion and future work. Include a parameter provenance table and software release so another student can reproduce the experiment.</p><h3 id="s510">Short viva answers</h3><ul><li><strong>Why an ANN?</strong> It can learn nonlinear relationships between measured electrical quantities and fault labels; it must still be trained and tested across relevant conditions.</li><li><strong>Why two networks?</strong> Detection can make an independent fast decision while classification/location provide additional information.</li><li><strong>Why zero sequence?</strong> It adds useful information about many ground faults and system imbalance, subject to grounding and balanced-fault limitations.</li><li><strong>Why normalize?</strong> To express consistent scales and improve numerical training without letting large voltage units dominate.</li><li><strong>Why two line sections?</strong> Their junction gives a fault point at a known distance while preserving the total line length.</li><li><strong>Why scenario splits?</strong> Nearby windows from one fault are correlated; separating windows at random can leak the same event into testing.</li><li><strong>Why not always 100% accuracy?</strong> Noise, unseen conditions, modelling errors and non-unique measurements limit performance; honest testing exposes them.</li><li><strong>Can this directly protect a real grid?</strong> No. This is an educational simulation that needs zone-selectivity, sensor, timing and hardware validation before practical protection use.</li></ul><h2 id="s521">12. File map</h2><div class="tablewrap"><table><tr><th>File</th><th>Purpose</th></tr><tr><td>project_config.m</td><td>Parameters, feature timing and class labels</td></tr><tr><td>build_power_model.m</td><td>Builds the R2024a SPS electrical model</td></tr><tr><td>simulate_case.m</td><td>Applies one scenario and returns SI waveforms</td></tr><tr><td>make_scenarios.m</td><td>Generates independent operating/fault settings</td></tr><tr><td>extract_features.m</td><td>Causal offline RMS and per-unit features</td></tr><tr><td>generate_dataset.m</td><td>Simulates, checkpoints and assembles labelled data</td></tr><tr><td>split_scenarios.m</td><td>Stratified complete-scenario train/validation/test split</td></tr><tr><td>train_dual_ann.m</td><td>Trains and saves both networks and scaling</td></tr><tr><td>predict_dual_ann.m</td><td>Predicts detection, bits and distance</td></tr><tr><td>decode_fault.m</td><td>Exact bit-pattern decoder including Unknown</td></tr><tr><td>evaluate_dual_ann.m</td><td>Held-out window metrics and plots</td></tr><tr><td>evaluate_events.m</td><td>Held-out event delays, false trips and settling times</td></tr><tr><td>replay_case.m</td><td>Causal event replay and detector delay</td></tr><tr><td>relay_logic.m</td><td>Persistence, trip latch, class confirmation and location gate</td></tr><tr><td>relay_block.m</td><td>Simulink interpreted-function adapter</td></tr><tr><td>build_relay_demo.m</td><td>Creates the Simulink feature-playback model</td></tr><tr><td>live_rms_features.m</td><td>MATLAB Function block code for live features</td></tr><tr><td>smoke_test.m</td><td>Electrical sanity check before large data generation</td></tr><tr><td>test_feature_math.m</td><td>RMS, sequence, decoder and causality checks</td></tr><tr><td>run_project.m</td><td>Runs the pilot workflow in order</td></tr><tr><td>VALIDATION.md</td><td>What was actually checked in this delivery</td></tr></table></div><h2 id="s547">References and further reading</h2><ol><li>User-supplied presentation, *Dual Artificial-Neural-Network Protection for Transmission-Line Faults*, 16 pages. Architecture pp. 3, 6-7; electrical values pp. 4-5; internal results pp. 8-12; validation limitations and relay extensions pp. 13-15.</li><li>MathWorks, R2024a Three-Phase Fault: https://www.mathworks.com/help/releases/R2024a/sps/powersys/ref/threephasefault.html</li><li>MathWorks, feedforwardnet: https://www.mathworks.com/help/deeplearning/ref/feedforwardnet.html</li><li>MathWorks, shallow-network train and error weights: https://www.mathworks.com/help/deeplearning/ref/network.train.html</li><li>MathWorks, divideind: https://www.mathworks.com/help/deeplearning/ref/divideind.html</li><li>MathWorks, migration from SPS and the R2026a removal: https://www.mathworks.com/help/simscape-electrical/ug/upgrade-sps-models-to-use-simscape-blocks.html</li></ol><p>Use your installed R2024a documentation for block dialogs. Current online documentation marks several legacy ANN functions for future removal; this does not mean they are unavailable in R2024a.</p></main><footer>Educational baseline • MATLAB R2024a • Reference assumptions are identified explicitly</footer></html>